Tag señal,Origen,Locación,Lazo,Lazo típico,Servicio,Descripción,P&ID,Inf,Sup,Set Al,Un Ing,Tipo de I/O,Tipo de señal,destino,Controlador,HMI,Interbloqueos,Log de eventos,Tendencia,Histórico,Notas
XO-BOM026,VFD-026,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-026,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM026,VFD-026,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-026,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM026,VFD-026,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-026,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM027,VFD-027,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-027,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM027,VFD-027,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-027,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM027,VFD-027,CCM,A-001/003,Analizador1,BOMBA DE TRANSFERENCIA DE CAL BOM-027,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
AI-001,AIT-001,FLD,A-001/003,Analizador1,TANQUE DE HOMOGENIZACION TK-007,INDICACION ANALISIS PH,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
AAH-001,AIT-001,FLD,A-001/003,Analizador1,TANQUE DE HOMOGENIZACION TK-007,ALARMA ALTO PH,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
AI-003,AIT-003,FLD,A-001/003,Analizador1,TANQUE DE HOMOGENIZACION TK-008,INDICACION ANALISIS PH,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
AAH-003,AIT-003,FLD,A-001/003,Analizador1,TANQUE DE HOMOGENIZACION TK-008,ALARMA ALTO PH,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
AI-002,AIT-002,FLD,A-002/004,Analizador2,TANQUE DE HOMOGENIZACION TK-007,INDICACION ANALISIS SST,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
AAH-002,AIT-002,FLD,A-002/004,Analizador2,TANQUE DE HOMOGENIZACION TK-007,ALARMA ALTO SST,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
AI-004,AIT-004,FLD,A-002/004,Analizador2,TANQUE DE HOMOGENIZACION TK-008,INDICACION ANALISIS SST,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
AAH-004,AIT-004,FLD,A-002/004,Analizador2,TANQUE DE HOMOGENIZACION TK-008,ALARMA ALTO SST,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
XO-FCV012,FCV-012,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV012,FCV-012,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV012,FCV-012,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV012,FCV-012,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV012,FCV-012,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-FCV013,FCV-013,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV013,FCV-013,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV013,FCV-013,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV013,FCV-013,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV013,FCV-013,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-FCV014,FCV-014,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV014,FCV-014,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV014,FCV-014,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV014,FCV-014,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV014,FCV-014,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-007 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-FCV015,FCV-015,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV015,FCV-015,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV015,FCV-015,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV015,FCV-015,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV015,FCV-015,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-FCV016,FCV-016,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV016,FCV-016,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV016,FCV-016,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV016,FCV-016,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV016,FCV-016,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-FCV017,FCV-017,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE APERTURA,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XC-FCV017,FCV-017,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,COMANDO DE CIERRE,A2-2008-HD018A,,,,,DO,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV017,FCV-017,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA ABIERTA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
ZIC-FCV017,FCV-017,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS VALVULA CERRADA,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,I-31/32/33,SI,NO,NO,
XLR-FCV017,FCV-017,FLD,A-002/004,Analizador2,LODOS HOMOGENIZADOS T-008 A BOM-028/029/030,STATUS MODO LOCAL/REMOTO,A2-2008-HD018A,,,,,DI,Sink 24 VDC,JBI-007,PLC-002,EST-001,,SI,NO,NO,
XO-BOM028,VFD-028,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-028,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM028,VFD-028,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-028,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM028,VFD-028,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-028,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM029,VFD-029,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-029,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM029,VFD-029,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-029,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM029,VFD-029,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-029,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM030,VFD-030,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-030,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM030,VFD-030,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-030,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM030,VFD-030,CCM,A-002/004,Analizador2,BOMBA LODOS HOMOGENIZADOS BOM-030,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
FQI-013,FIT-013,FLD,F-013,Sup_Analoga,AGUA RESIDUAL A PLANTAS COMPACTAS,INDICACION DE FLUJO INSTANTANEO,A2-2007-HD019,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-002,PLC-001,EST-001,,NO,SI,SI,
FALL-013,FIT-013,FLD,F-013,Sup_Analoga,AGUA RESIDUAL A PLANTAS COMPACTAS,ALARMA MUY BAJO FLUJO,A2-2007-HD019,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
XO-BOM016,VFD-016,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-016,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM016,VFD-016,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-016,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM016,VFD-016,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-016,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM017,VFD-017,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-017,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM017,VFD-017,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-017,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM017,VFD-017,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-017,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM018,VFD-018,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-018,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM018,VFD-018,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-018,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM018,VFD-018,CCM,F-014,L_Cerr_VFD3,BOMBA DE LODOS SED SEC BOM-018,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
FI-014,FIT-014,FLD,F-014,L_Cerr_VFD3,LODOS DE SED SEC A MESAS ESPESADORAS,INDICACION DE FLUJO INSTANTANEO,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
FALL-014,FIT-014,FLD,F-014,L_Cerr_VFD3,LODOS DE SED SEC A MESAS ESPESADORAS,ALARMA POR MUY BAJO FLUJO,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
XO-BOM010,VFD-010,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-010,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM010,VFD-010,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-010,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM010,VFD-010,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-010,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM011,VFD-011,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-011,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM011,VFD-011,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-011,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM011,VFD-011,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-011,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM012,VFD-012,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-012,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM012,VFD-012,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-012,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM012,VFD-012,CCM,F-015,L_Cerr_VFD3,BOMBA DE LODOS SED PRIM BOM-012,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
FI-015,FIT-015,FLD,F-015,L_Cerr_VFD3,LODOS DE SED PRIM A MESAS ESPESADORAS,INDICACION DE FLUJO INSTANTANEO,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
FALL-015,FIT-015,FLD,F-015,L_Cerr_VFD3,LODOS DE SED PRIM A MESAS ESPESADORAS,ALARMA POR MUY BAJO FLUJO,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
FI-501,FIT-501,FLD,F-501,Sup_Analoga,AGUA DE SERV BAJA PRESION CABEZAL DESCARGA BOM-031/032,INDICACION DE FLUJO INSTANTANEO,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
FI-502,FIT-502,FLD,F-501,Sup_Analoga,AGUA DE SERV ALTA PRESION CABEZAL DESCARGA BOM-033/034,INDICACION DE FLUJO INSTANTANEO,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
XO-FCV001,FCV-001,FLD,FV-001,Cntr_MOV,AGUA RESIDUAL A PCOMP-001,COMANDO DE APERTURA,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XC-FCV001,FCV-001,FLD,FV-001,Cntr_MOV,AGUA RESIDUAL A PCOMP-001,COMANDO DE CIERRE,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV001,FCV-001,FLD,FV-001,Cntr_MOV,AGUA RESIDUAL A PCOMP-001,STATUS VALVULA ABIERTA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-06,SI,NO,NO,
ZIC-FCV001,FCV-001,FLD,FV-001,Cntr_MOV,AGUA RESIDUAL A PCOMP-001,STATUS VALVULA CERRADA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-06,SI,NO,NO,
XLR-FCV001,FCV-001,FLD,FV-001,Cntr_MOV,AGUA RESIDUAL A PCOMP-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XO-FCV002,FCV-002,FLD,FV-002,Cntr_MOV,AGUA RESIDUAL A PCOMP-002,COMANDO DE APERTURA,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XC-FCV002,FCV-002,FLD,FV-002,Cntr_MOV,AGUA RESIDUAL A PCOMP-002,COMANDO DE CIERRE,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV002,FCV-002,FLD,FV-002,Cntr_MOV,AGUA RESIDUAL A PCOMP-002,STATUS VALVULA ABIERTA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-07,SI,NO,NO,
ZIC-FCV002,FCV-002,FLD,FV-002,Cntr_MOV,AGUA RESIDUAL A PCOMP-002,STATUS VALVULA CERRADA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-07,SI,NO,NO,
XLR-FCV002,FCV-002,FLD,FV-002,Cntr_MOV,AGUA RESIDUAL A PCOMP-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XO-FCV003,FCV-003,FLD,FV-003,Cntr_MOV,AGUA RESIDUAL A PCOMP-003,COMANDO DE APERTURA,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XC-FCV003,FCV-003,FLD,FV-003,Cntr_MOV,AGUA RESIDUAL A PCOMP-003,COMANDO DE CIERRE,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV003,FCV-003,FLD,FV-003,Cntr_MOV,AGUA RESIDUAL A PCOMP-003,STATUS VALVULA ABIERTA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-08,SI,NO,NO,
ZIC-FCV003,FCV-003,FLD,FV-003,Cntr_MOV,AGUA RESIDUAL A PCOMP-003,STATUS VALVULA CERRADA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-08,SI,NO,NO,
XLR-FCV003,FCV-003,FLD,FV-003,Cntr_MOV,AGUA RESIDUAL A PCOMP-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XO-FCV004,FCV-004,FLD,FV-004,Cntr_MOV,AGUAS HACIA CAJA DE DISTRIBUCION CAJADIS-001,COMANDO DE APERTURA,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XC-FCV004,FCV-004,FLD,FV-004,Cntr_MOV,AGUAS HACIA CAJA DE DISTRIBUCION CAJADIS-001,COMANDO DE CIERRE,A2-2007-HD019,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV004,FCV-004,FLD,FV-004,Cntr_MOV,AGUAS HACIA CAJA DE DISTRIBUCION CAJADIS-001,STATUS VALVULA ABIERTA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-06/07/08,SI,NO,NO,
ZIC-FCV004,FCV-004,FLD,FV-004,Cntr_MOV,AGUAS HACIA CAJA DE DISTRIBUCION CAJADIS-001,STATUS VALVULA CERRADA,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-06/07/08,SI,NO,NO,
XLR-FCV004,FCV-004,FLD,FV-004,Cntr_MOV,AGUAS HACIA CAJA DE DISTRIBUCION CAJADIS-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,JBI-002,PLC-001,EST-001,,SI,NO,NO,
XO-FCV005,FCV-005,FLD,FV-005,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-003,COMANDO DE APERTURA,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XC-FCV005,FCV-005,FLD,FV-005,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-003,COMANDO DE CIERRE,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV005,FCV-005,FLD,FV-005,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-003,STATUS VALVULA ABIERTA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIC-FCV005,FCV-005,FLD,FV-005,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-003,STATUS VALVULA CERRADA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XLR-FCV005,FCV-005,FLD,FV-005,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XO-FCV006,FCV-006,FLD,FV-006,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-002,COMANDO DE APERTURA,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XC-FCV006,FCV-006,FLD,FV-006,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-002,COMANDO DE CIERRE,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV006,FCV-006,FLD,FV-006,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-002,STATUS VALVULA ABIERTA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIC-FCV006,FCV-006,FLD,FV-006,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-002,STATUS VALVULA CERRADA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XLR-FCV006,FCV-006,FLD,FV-006,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XO-FCV007,FCV-007,FLD,FV-007,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-001,COMANDO DE APERTURA,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XC-FCV007,FCV-007,FLD,FV-007,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-001,COMANDO DE CIERRE,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV007,FCV-007,FLD,FV-007,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-001,STATUS VALVULA ABIERTA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIC-FCV007,FCV-007,FLD,FV-007,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-001,STATUS VALVULA CERRADA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XLR-FCV007,FCV-007,FLD,FV-007,Cntr_MOV,AGUA DESDE CAJADIS-001 HACIA SEDP-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XO-FCV008,FCV-008,FLD,FV-008,Cntr_MOV,AGUA BY PASS DE SEDIMENTADORES A CAJADIS-002,COMANDO DE APERTURA,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XC-FCV008,FCV-008,FLD,FV-008,Cntr_MOV,AGUA BY PASS DE SEDIMENTADORES A CAJADIS-002,COMANDO DE CIERRE,A2-2007-HD021,,,,,DO,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIO-FCV008,FCV-008,FLD,FV-008,Cntr_MOV,AGUA BY PASS DE SEDIMENTADORES A CAJADIS-002,STATUS VALVULA ABIERTA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ZIC-FCV008,FCV-008,FLD,FV-008,Cntr_MOV,AGUA BY PASS DE SEDIMENTADORES A CAJADIS-002,STATUS VALVULA CERRADA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XLR-FCV008,FCV-008,FLD,FV-008,Cntr_MOV,AGUA BY PASS DE SEDIMENTADORES A CAJADIS-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XO-FCV009,FCV-009,FLD,FV-009,Cntr_MOV,LODOS DE SED SEC A MESAS ESPESADORAS,COMANDO DE APERTURA,A2-2007-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XC-FCV009,FCV-009,FLD,FV-009,Cntr_MOV,LODOS DE SED SEC A MESAS ESPESADORAS,COMANDO DE CIERRE,A2-2007-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV009,FCV-009,FLD,FV-009,Cntr_MOV,LODOS DE SED SEC A MESAS ESPESADORAS,STATUS VALVULA ABIERTA,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-17/18/19,SI,NO,NO,
ZIC-FCV009,FCV-009,FLD,FV-009,Cntr_MOV,LODOS DE SED SEC A MESAS ESPESADORAS,STATUS VALVULA CERRADA,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-17/18/19,SI,NO,NO,
XLR-FCV009,FCV-009,FLD,FV-009,Cntr_MOV,LODOS DE SED SEC A MESAS ESPESADORAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XO-FCV010,FCV-010,FLD,FV-010,Cntr_MOV,LODOS DE SED PRIM A MESAS ESPESADORAS,COMANDO DE APERTURA,A2-2007-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XC-FCV010,FCV-010,FLD,FV-010,Cntr_MOV,LODOS DE SED PRIM A MESAS ESPESADORAS,COMANDO DE CIERRE,A2-2007-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV010,FCV-010,FLD,FV-010,Cntr_MOV,LODOS DE SED PRIM A MESAS ESPESADORAS,STATUS VALVULA ABIERTA,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-11/12/13,SI,NO,NO,
ZIC-FCV010,FCV-010,FLD,FV-010,Cntr_MOV,LODOS DE SED PRIM A MESAS ESPESADORAS,STATUS VALVULA CERRADA,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-11/12/13,SI,NO,NO,
XLR-FCV010,FCV-010,FLD,FV-010,Cntr_MOV,LODOS DE SED PRIM A MESAS ESPESADORAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XO-FCV011,FCV-011,FLD,FV-011,Cntr_MOV,LODOS DE SED SEC HACIA MESA ESP MESP-002/003,COMANDO DE APERTURA,A2-2008-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XC-FCV011,FCV-011,FLD,FV-011,Cntr_MOV,LODOS DE SED SEC HACIA MESA ESP MESP-002/003,COMANDO DE CIERRE,A2-2008-HD018,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV011,FCV-011,FLD,FV-011,Cntr_MOV,LODOS DE SED SEC HACIA MESA ESP MESP-002/003,STATUS VALVULA ABIERTA,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIC-FCV011,FCV-011,FLD,FV-011,Cntr_MOV,LODOS DE SED SEC HACIA MESA ESP MESP-002/003,STATUS VALVULA CERRADA,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XLR-FCV011,FCV-011,FLD,FV-011,Cntr_MOV,LODOS DE SED SEC HACIA MESA ESP MESP-002/003,STATUS MODO LOCAL/REMOTO,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XO-FCV022,FCV-022,FLD,FV-022,Cntr_MOV,CAL PREPARADA DE SCAL-001 HACIA BOMBAS BOM-026/027,COMANDO DE APERTURA,A2-2008-HD021,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-37,SI,NO,NO,
XC-FCV022,FCV-022,FLD,FV-022,Cntr_MOV,CAL PREPARADA DE SCAL-001 HACIA BOMBAS BOM-026/027,COMANDO DE CIERRE,A2-2008-HD021,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV022,FCV-022,FLD,FV-022,Cntr_MOV,CAL PREPARADA DE SCAL-001 HACIA BOMBAS BOM-026/027,STATUS VALVULA ABIERTA,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-21,SI,NO,NO,
ZIC-FCV022,FCV-022,FLD,FV-022,Cntr_MOV,CAL PREPARADA DE SCAL-001 HACIA BOMBAS BOM-026/027,STATUS VALVULA CERRADA,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-21,SI,NO,NO,
XLR-FCV022,FCV-022,FLD,FV-022,Cntr_MOV,CAL PREPARADA DE SCAL-001 HACIA BOMBAS BOM-026/027,STATUS MODO LOCAL/REMOTO,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XO-FCV025,FCV-025,FLD,FV-025,Cntr_MOV,CAL PREPARADA DE SCAL-002 HACIA BOMBAS BOM-026/027,COMANDO DE APERTURA,A2-2008-HD021,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-38,SI,NO,NO,
XC-FCV025,FCV-025,FLD,FV-025,Cntr_MOV,CAL PREPARADA DE SCAL-002 HACIA BOMBAS BOM-026/027,COMANDO DE CIERRE,A2-2008-HD021,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
ZIO-FCV025,FCV-025,FLD,FV-025,Cntr_MOV,CAL PREPARADA DE SCAL-002 HACIA BOMBAS BOM-026/027,STATUS VALVULA ABIERTA,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-22,SI,NO,NO,
ZIC-FCV025,FCV-025,FLD,FV-025,Cntr_MOV,CAL PREPARADA DE SCAL-002 HACIA BOMBAS BOM-026/027,STATUS VALVULA CERRADA,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-22,SI,NO,NO,
XLR-FCV025,FCV-025,FLD,FV-025,Cntr_MOV,CAL PREPARADA DE SCAL-002 HACIA BOMBAS BOM-026/027,STATUS MODO LOCAL/REMOTO,A2-2008-HD021,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
XO-KV001,KV-001,FLD,K-001,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XC-KV001,KV-001,FLD,K-001,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-KV001,KV-001,FLD,K-001,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-02,SI,NO,NO,
ZIC-KV001,KV-001,FLD,K-001,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-02,SI,NO,NO,
XLR-KV001,KV-001,FLD,K-001,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XO-KV002,KV-002,FLD,K-002,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XC-KV002,KV-002,FLD,K-002,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-KV002,KV-002,FLD,K-002,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-03,SI,NO,NO,
ZIC-KV002,KV-002,FLD,K-002,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-03,SI,NO,NO,
XLR-KV002,KV-002,FLD,K-002,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XO-KV003,KV-003,FLD,K-003,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XC-KV003,KV-003,FLD,K-003,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-KV003,KV-003,FLD,K-003,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-04,SI,NO,NO,
ZIC-KV003,KV-003,FLD,K-003,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-04,SI,NO,NO,
XLR-KV003,KV-003,FLD,K-003,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XO-KV004,KV-004,FLD,K-004,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XC-KV004,KV-004,FLD,K-004,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-KV004,KV-004,FLD,K-004,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-05,SI,NO,NO,
ZIC-KV004,KV-004,FLD,K-004,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-05,SI,NO,NO,
XLR-KV004,KV-004,FLD,K-004,Cntr_MOV,AGUA RESIDUAL A PLANTAS COMPACTAS,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
LI-001,LIT-001,FLD,L-001,L_cerr_paq,ENTRADA CANAL DE CRIBADO PPAL,INDICACION DE NIVEL,A2-2007-HD020,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
LAH-001A,LIT-001,FLD,L-001,L_cerr_paq,ENTRADA CANAL DE CRIBADO PPAL,ALARMA ALTO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LAL-001A,LIT-001,FLD,L-001,L_cerr_paq,ENTRADA CANAL DE CRIBADO PPAL,ALARMA BAJO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LI-002,LIT-002,FLD,L-001,L_cerr_paq,SALIDA CANAL DE CRIBADO PPAL,INDICACION DE NIVEL,A2-2007-HD020,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
LI-003,LIT-003,FLD,L-003,Sup_Analoga_d,ENTRADA CANAL DE CRIBADO SEC,INDICACION DE NIVEL,A2-2007-HD020,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
LAH-003A,LIT-003,FLD,L-003,Sup_Analoga_d,ENTRADA CANAL DE CRIBADO SEC,ALARMA ALTO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LAL-003A,LIT-003,FLD,L-003,Sup_Analoga_d,ENTRADA CANAL DE CRIBADO SEC,ALARMA BAJO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LI-004,LIT-004,FLD,L-003,Sup_Analoga_d,SALIDA CANAL DE CRIBADO SEC,INDICACION DE NIVEL,A2-2007-HD020,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
LI-005,LIT-005,FLD,L-005,L_Cerr_VFD4,POZO DE SUCCION DE BOM-001/002/003/004,INDICACION DE NIVEL,A2-2007-HD020,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
LAH-005A,LIT-005,FLD,L-005,L_Cerr_VFD4,POZO DE SUCCION DE BOM-001/002/003/004,ALARMA ALTO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LAL-005A,LIT-005,FLD,L-005,L_Cerr_VFD4,POZO DE SUCCION DE BOM-001/002/003/004,ALARMA BAJO NIVEL,A2-2007-HD020,,,HOLD,HOLD,S,,NA,NA,NA,I-02/03/04/05,SI,NO,NO,
XO-BOM001,VFD-001,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-001,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM001,VFD-001,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-001,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM001,VFD-001,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-001,CONSIGNA DE VELOCIDAD,A2-2007-HD020,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM002,VFD-002,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-002,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM002,VFD-002,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-002,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM002,VFD-002,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-002,CONSIGNA DE VELOCIDAD,A2-2007-HD020,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM003,VFD-003,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-003,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM003,VFD-003,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-003,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM003,VFD-003,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-003,CONSIGNA DE VELOCIDAD,A2-2007-HD020,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM004,VFD-004,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-004,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM004,VFD-004,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-004,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM004,VFD-004,CCM,L-005,L_Cerr_VFD4,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-004,CONSIGNA DE VELOCIDAD,A2-2007-HD020,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
LI-006,LIT-006,FLD,L-006,L_Cerr_VFD3,CAJA DE DISTRIBUCION CAJADIS-003,INDICACION DE NIVEL,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
LAL-006,LIT-006,FLD,L-006,L_Cerr_VFD3,CAJA DE DISTRIBUCION CAJADIS-003,ALARMA POR BAJO NIVEL,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-14/15/16,SI,NO,NO,
LAH-006,LIT-006,FLD,L-006,L_Cerr_VFD3,CAJA DE DISTRIBUCION CAJADIS-003,ALARMA POR ALTO NIVEL,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
XO-BOM013,VFD-013,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-013,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM013,VFD-013,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-013,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM013,VFD-013,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-013,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM014,VFD-014,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-014,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM014,VFD-014,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-014,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM014,VFD-014,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-014,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM015,VFD-015,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-015,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM015,VFD-015,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-015,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM015,VFD-015,CCM,L-006,L_Cerr_VFD3,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-015,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
LI-007,LIT-007,FLD,L-007,L_Cerr_VFD2,COLECTOR DE GRASAS SED PRIMARIOS T-004,INDICACION DE NIVEL,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
LALL-007,LIT-007,FLD,L-007,L_Cerr_VFD2,COLECTOR DE GRASAS SED PRIMARIOS T-004,ALARMA MUY BAJO NIVEL,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-09/10,SI,NO,NO,
LAHH-007,LIT-007,FLD,L-007,L_Cerr_VFD2,COLECTOR DE GRASAS SED PRIMARIOS T-004,ALARMA MUY ALTO NIVEL,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
XO-BOM008,VFD-008,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-008,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM008,VFD-008,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-008,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM008,VFD-008,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-008,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
XO-BOM009,VFD-009,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-009,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BOM009,VFD-009,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-009,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XS-BOM009,VFD-009,CCM,L-007,L_Cerr_VFD2,BOMBA GRASAS SED PRIMARIOS BOM-009,CONSIGNA DE VELOCIDAD,A2-2007-HD021,,,,%,AO,4-20 mA,GAB-001,PLC-001,EST-001,,NO,SI,SI,
LI-008,LIT-008,FLD,L-008,L_Cerr_VFD2,COLECTOR DE GRASAS SED SECUNDARIOS T-006,INDICACION DE NIVEL,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
LAL-008,LIT-008,FLD,L-008,L_Cerr_VFD2,COLECTOR DE GRASAS SED SECUNDARIOS T-006,ALARMA POR BAJO NIVEL,A2-2007-HD021,,,HOLD,HOLD,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,I-20,SI,NO,NO,
LAH-008,LIT-008,FLD,L-008,L_Cerr_VFD2,COLECTOR DE GRASAS SED SECUNDARIOS T-006,ALARMA POR ALTO NIVEL,A2-2007-HD021,,,HOLD,HOLD,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
XO-BOM019,VFD-019,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-019,COMANDO DE ARRANQUE,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM019,VFD-019,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-019,COMANDO DE PARO,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM019,VFD-019,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-019,CONSIGNA DE VELOCIDAD,A2-2008-HD021,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM020,VFD-020,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-020,COMANDO DE ARRANQUE,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM020,VFD-020,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-020,COMANDO DE PARO,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XS-BOM020,VFD-020,CCM,L-008,L_Cerr_VFD2,BOMBA GRASAS SED SECUNDARIOS BOM-020,CONSIGNA DE VELOCIDAD,A2-2008-HD021,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
LI-009,LIT-009,FLD,L-009,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-007,INDICACION DE NIVEL,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
LAL-009,LIT-009,FLD,L-009,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-007,ALARMA POR BAJO NIVEL,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-31/32/33,SI,NO,NO,
LAH-009,LIT-009,FLD,L-009,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-007,ALARMA POR ALTO NIVEL,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-31/32/33,SI,NO,NO,
LI-010,LIT-010,FLD,L-010,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-008,INDICACION DE NIVEL,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
LAL-010,LIT-010,FLD,L-010,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-008,ALARMA POR BAJO NIVEL,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-31/32/33,SI,NO,NO,
LAH-010,LIT-010,FLD,L-010,Sup_Analoga,TANQUE DE HOMOGENIZACION TK-008,ALARMA POR ALTO NIVEL,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-31/32/33,SI,NO,NO,
LI-015,LIT-015,FLD,L-015,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-010,INDICACION DE NIVEL,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
LAH-015,LIT-015,FLD,L-015,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-010,ALARMA POR BAJO NIVEL,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LAL-015,LIT-015,FLD,L-015,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-010,ALARMA POR ALTO NIVEL,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-39/40,SI,NO,NO,
LI-016,LIT-016,FLD,L-016,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-011,INDICACION DE NIVEL,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
LAH-016,LIT-016,FLD,L-016,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-011,ALARMA POR BAJO NIVEL,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,,SI,NO,NO,
LAL-016,LIT-016,FLD,L-016,Sup_Analoga,TANQUE DE ALMACENAMIENTO DE AGUA TK-011,ALARMA POR ALTO NIVEL,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-41/42,SI,NO,NO,
LAHH-002,LS-002,FLD,LS-002,Sup_Digital,CAJA DE DISTRIBUCION CAJADIS-003,ALARMA POR MUY ALTO NIVEL,A2-2007-HD021,,,HOLD,HOLD,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
LAH-004,LS-004,FLD,LS-004,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-012,ALARMA ALTO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
LAL-004,LS-004,FLD,LS-004,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-012,ALARMA BAJO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
LALL-004,LS-004,FLD,LS-004,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-012,ALARMA MUY BAJO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-34/35/36,SI,NO,NO,
LAH-005,LS-005,FLD,LS-005,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-013,ALARMA ALTO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
LAL-005,LS-005,FLD,LS-005,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-013,ALARMA BAJO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,,SI,NO,NO,
LALL-005,LS-005,FLD,LS-005,Sup_Digital,TANQUE DE DOSIFICACION DE POLIMEROS T-013,ALARMA MUY BAJO NIVEL,A2-2008-HD018,,,,,DI,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-34/35/36,SI,NO,NO,
PI-005,PIT-005,FLD,P-005,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-001,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PALL-005,PIT-005,FLD,P-005,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-001,ALARMA MUY BAJA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-02,SI,NO,NO,
PI-006,PIT-006,FLD,P-006,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-002,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PALL-006,PIT-006,FLD,P-006,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-002,ALARMA MUY BAJA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-03,SI,NO,NO,
PI-007,PIT-007,FLD,P-007,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-003,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PALL-007,PIT-007,FLD,P-007,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-003,ALARMA MUY BAJA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-04,SI,NO,NO,
PI-008,PIT-008,FLD,P-008,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-004,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PALL-008,PIT-008,FLD,P-008,Sup_Analoga,AGUA RESIDUAL A SUCCION BOM-004,ALARMA MUY BAJA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-05,SI,NO,NO,
PI-009,PIT-009,FLD,P-009,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-001,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PAHH-009,PIT-009,FLD,P-009,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-001,ALARMA MUY ALTA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-02,SI,NO,NO,
PI-010,PIT-010,FLD,P-010,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-002,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PAHH-010,PIT-010,FLD,P-010,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-002,ALARMA MUY ALTA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-03,SI,NO,NO,
PI-011,PIT-011,FLD,P-011,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-003,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PAHH-011,PIT-011,FLD,P-011,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-003,ALARMA MUY ALTA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-04,SI,NO,NO,
PI-012,PIT-012,FLD,P-012,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-004,INDICACION DE PRESION,A2-2007-HD020,,,,,AI,4-20 mA,JBI-001,PLC-001,EST-001,,NO,SI,SI,
PAHH-012,PIT-012,FLD,P-012,Sup_Analoga,AGUA RESIDUAL DESCARGA BOM-004,ALARMA MUY ALTA PRESION,A2-2007-HD020,,,,,S,,NA,NA,NA,I-05,SI,NO,NO,
PI-014,PIT-014,FLD,P-014,Sup_Analoga,GRASAS DESCARGA BOM-008,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PAHH-014,PIT-014,FLD,P-014,Sup_Analoga,GRASAS DESCARGA BOM-008,ALARMA MUY ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-09,SI,NO,NO,
PI-015,PIT-015,FLD,P-015,Sup_Analoga,GRASAS DESCARGA BOM-009,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PAHH-015,PIT-015,FLD,P-015,Sup_Analoga,GRASAS DESCARGA BOM-009,ALARMA MUY ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-10,SI,NO,NO,
PI-016,PIT-016,FLD,P-016,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-012,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PALL-016,PIT-016,FLD,P-016,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-012,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-13,SI,NO,NO,
PI-017,PIT-017,FLD,P-017,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-011,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PALL-017,PIT-017,FLD,P-017,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-011,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-12,SI,NO,NO,
PI-018,PIT-018,FLD,P-018,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-010,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PALL-018,PIT-018,FLD,P-018,Sup_Analoga,LODOS SED PRIMARIOS HACIA SUCCION BOM-010,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-11,SI,NO,NO,
PI-019,PIT-019,FLD,P-019,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-013 A CAJADIS-002,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-019,PIT-019,FLD,P-019,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-013 A CAJADIS-002,ALARMA MUY ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-14,SI,NO,NO,
PI-020,PIT-020,FLD,P-020,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-014 A CAJADIS-002,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-020,PIT-020,FLD,P-020,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-014 A CAJADIS-002,ALARMA MUY ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-15,SI,NO,NO,
PI-021,PIT-021,FLD,P-021,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-015 A CAJADIS-002,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-021,PIT-021,FLD,P-021,Sup_Analoga,AGUA DE RECIRCULACION DESCARGA BOM-015 A CAJADIS-002,ALARMA MUY ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-16,SI,NO,NO,
PI-022,PIT-022,FLD,P-022,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-016,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PALL-022,PIT-022,FLD,P-022,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-016,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-17,SI,NO,NO,
PI-023,PIT-023,FLD,P-023,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-017,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PALL-023,PIT-023,FLD,P-023,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-017,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-18,SI,NO,NO,
PI-024,PIT-024,FLD,P-024,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-018,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PALL-024,PIT-024,FLD,P-024,Sup_Analoga,LODOS SED SECUNDARIOS HACIA SUCCION BOM-018,ALARMA MUY BAJA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-19,SI,NO,NO,
PI-025,PIT-025,FLD,P-025,Sup_Analoga,GRASAS SED SECUNDARIOS HACIA TRAMPA T-011,INDICACION DE PRESION,A2-2007-HD021,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-025,PIT-025,FLD,P-025,Sup_Analoga,GRASAS SED SECUNDARIOS HACIA TRAMPA T-011,ALARMA POR ALTA PRESION,A2-2007-HD021,,,HOLD,HOLD,S,,NA,NA,NA,I-20,SI,NO,NO,
PI-026,PIT-026,FLD,P-026,Sup_Analoga,LODOS DESCARGA BOM-010 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PAHH-026,PIT-026,FLD,P-026,Sup_Analoga,LODOS DESCARGA BOM-010 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-13,SI,NO,NO,
PI-027,PIT-027,FLD,P-027,Sup_Analoga,LODOS DESCARGA BOM-011 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PAHH-027,PIT-027,FLD,P-027,Sup_Analoga,LODOS DESCARGA BOM-011 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-12,SI,NO,NO,
PI-028,PIT-028,FLD,P-028,Sup_Analoga,LODOS DESCARGA BOM-012 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-004,PLC-001,EST-001,,NO,SI,SI,
PAHH-028,PIT-028,FLD,P-028,Sup_Analoga,LODOS DESCARGA BOM-012 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-11,SI,NO,NO,
PI-029,PIT-029,FLD,P-029,Sup_Analoga,LODOS DESCARGA BOM-016 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-029,PIT-029,FLD,P-029,Sup_Analoga,LODOS DESCARGA BOM-016 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-17,SI,NO,NO,
PI-030,PIT-030,FLD,P-030,Sup_Analoga,LODOS DESCARGA BOM-017 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-030,PIT-030,FLD,P-030,Sup_Analoga,LODOS DESCARGA BOM-017 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-18,SI,NO,NO,
PI-031,PIT-031,FLD,P-031,Sup_Analoga,LODOS DESCARGA BOM-018 A MESAS ESPESADORAS,INDICACION DE PRESION,A2-2007-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-005,PLC-002,EST-001,,NO,SI,SI,
PAHH-031,PIT-031,FLD,P-031,Sup_Analoga,LODOS DESCARGA BOM-018 A MESAS ESPESADORAS,ALARMA MUY ALTA PRESION,A2-2007-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-19,SI,NO,NO,
