Tag señal,Origen,Locación,Lazo,Lazo típico,Servicio,Descripción,P&ID,Inf,Sup,Set Al,Un Ing,Tipo de I/O,Tipo de señal,destino,Controlador,HMI,Interbloqueos,Log de eventos,Tendencia,Histórico,Notas
PI-032,PIT-032,FLD,P-032,Sup_Analoga,CAL PREPARADA DESCARGA BOM-026 A T-007/008,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
PAHH-032,PIT-032,FLD,P-032,Sup_Analoga,CAL PREPARADA DESCARGA BOM-026 A T-007/008,ALARMA POR MUY ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-21,SI,NO,NO,
PI-033,PIT-033,FLD,P-033,Sup_Analoga,CAL PREPARADA DESCARGA BOM-027 A T-007/008,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
PAHH-033,PIT-033,FLD,P-033,Sup_Analoga,CAL PREPARADA DESCARGA BOM-027 A T-007/008,ALARMA POR MUY ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-22,SI,NO,NO,
PI-034,PIT-034,FLD,P-034,Sup_Analoga,LODOS ESPESADOS DESCARGA BOM-021 A T-007/008,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
PAHH-034,PIT-034,FLD,P-034,Sup_Analoga,LODOS ESPESADOS DESCARGA BOM-021 A T-007/008,ALARMA POR ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-29,SI,NO,NO,
PI-035,PIT-035,FLD,P-035,Sup_Analoga,LODOS ESPESADOS DESCARGA BOM-022 A T-007/008,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-006,PLC-002,EST-001,,NO,SI,SI,
PAHH-035,PIT-035,FLD,P-035,Sup_Analoga,LODOS ESPESADOS DESCARGA BOM-022 A T-007/008,ALARMA POR ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-30,SI,NO,NO,
PI-036,PIT-036,FLD,P-036,Sup_Analoga,LODOS DESCARGA BOM-028 A LECHOS DE SECADO,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
PAHH-036,PIT-036,FLD,P-036,Sup_Analoga,LODOS DESCARGA BOM-028 A LECHOS DE SECADO,ALARMA MUY ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-31,SI,NO,NO,
PI-037,PIT-037,FLD,P-037,Sup_Analoga,LODOS DESCARGA BOM-029 A LECHOS DE SECADO,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
PAHH-037,PIT-037,FLD,P-037,Sup_Analoga,LODOS DESCARGA BOM-029 A LECHOS DE SECADO,ALARMA MUY ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-32,SI,NO,NO,
PI-038,PIT-038,FLD,P-038,Sup_Analoga,LODOS DESCARGA BOM-030 A LECHOS DE SECADO,INDICACION DE PRESION,A2-2008-HD018,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-007,PLC-002,EST-001,,NO,SI,SI,
PAHH-038,PIT-038,FLD,P-038,Sup_Analoga,LODOS DESCARGA BOM-030 A LECHOS DE SECADO,ALARMA MUY ALTA PRESION,A2-2008-HD018,,,HOLD,HOLD,S,,NA,NA,NA,I-33,SI,NO,NO,
PI-039,PIT-039,FLD,P-039,Sup_Analoga,AGUA DE SERV BAJA PRESION A SUCCION BOM-032,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PALL-039,PIT-039,FLD,P-039,Sup_Analoga,AGUA DE SERV BAJA PRESION A SUCCION BOM-032,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-40,SI,NO,NO,
PI-040,PIT-040,FLD,P-040,Sup_Analoga,AGUA DE SERV BAJA PRESION A SUCCION BOM-031,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PALL-040,PIT-040,FLD,P-040,Sup_Analoga,AGUA DE SERV BAJA PRESION A SUCCION BOM-031,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-39,SI,NO,NO,
PI-041,PIT-041,FLD,P-041,Sup_Analoga,AGUA DE SERV ALTA PRESION A SUCCION BOM-034,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PALL-041,PIT-041,FLD,P-041,Sup_Analoga,AGUA DE SERV ALTA PRESION A SUCCION BOM-034,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-42,SI,NO,NO,
PI-042,PIT-042,FLD,P-042,Sup_Analoga,AGUA DE SERV ALTA PRESION A SUCCION BOM-033,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PALL-042,PIT-042,FLD,P-042,Sup_Analoga,AGUA DE SERV ALTA PRESION A SUCCION BOM-033,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-41,SI,NO,NO,
PI-043,PIT-043,FLD,P-043,L_Cerr_CEL2,AGUA DE SERV BAJA PRESION CABEZAL DESCARGA BOM-031/032,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PAHH-043,PIT-043,FLD,P-043,L_Cerr_CEL2,AGUA DE SERV BAJA PRESION CABEZAL DESCARGA BOM-031/032,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-39/40,SI,NO,NO,
XO-BOM031,CEL-BOM031,CCM,P-043,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO BAJA PRESION BOM-031,COMANDO DE ARRANQUE,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-39,SI,NO,NO,
XC-BOM031,CEL-BOM031,CCM,P-043,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO BAJA PRESION BOM-031,COMANDO DE PARO,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-BOM032,CEL-BOM032,CCM,P-043,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO BAJA PRESION BOM-032,COMANDO DE ARRANQUE,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-40,SI,NO,NO,
XC-BOM032,CEL-BOM032,CCM,P-043,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO BAJA PRESION BOM-032,COMANDO DE PARO,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
PI-044,PIT-044,FLD,P-044,L_Cerr_CEL2,AGUA DE SERV ALTA PRESION CABEZAL DESCARGA BOM-033/034,INDICACION DE PRESION,A2-2008-HD022-01,HOLD,HOLD,,HOLD,AI,4-20 mA,JBI-003,PLC-001,EST-001,,NO,SI,SI,
PAHH-044,PIT-044,FLD,P-044,L_Cerr_CEL2,AGUA DE SERV ALTA PRESION CABEZAL DESCARGA BOM-033/034,ALARMA MUY ALTA PRESION,A2-2008-HD022-01,,,HOLD,HOLD,S,,NA,NA,NA,I-41/42,SI,NO,NO,
XO-BOM033,CEL-BOM033,CCM,P-044,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO ALTA PRESION BOM-033,COMANDO DE ARRANQUE,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-41,SI,NO,NO,
XC-BOM033,CEL-BOM033,CCM,P-044,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO ALTA PRESION BOM-033,COMANDO DE PARO,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-BOM034,CEL-BOM034,CCM,P-044,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO ALTA PRESION BOM-034,COMANDO DE ARRANQUE,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-42,SI,NO,NO,
XC-BOM034,CEL-BOM034,CCM,P-044,L_Cerr_CEL2,BOMBA AGUAS DE SERVICIO ALTA PRESION BOM-034,COMANDO DE PARO,A2-2008-HD022-01,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XV-001,SV-001,FLD,S-001,Sup_Digital,AGUA DE SERV ALTA PRESION A SIST DE EXTRACCION LCH-001,COMANDO SOLENOIDE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-001,PLC-001,EST-001,,SI,NO,NO,
XV-004,SV-004,FLD,S-004,Sup_Digital,AGUA DE SERV ALTA P A PCOMP-001,COMANDO SOLENOIDE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-06,SI,NO,NO,
XV-006,SV-006,FLD,S-006,Sup_Digital,AGUA DE SERV ALTA P A PCOMP-002,COMANDO SOLENOIDE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-07,SI,NO,NO,
XV-008,SV-008,FLD,S-008,Sup_Digital,AGUA DE SERV ALTA P A PCOMP-003,COMANDO SOLENOIDE,A2-2007-HD020,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-08,SI,NO,NO,
XV-305,SV-305,FLD,S-305,Sup_Digital,AGUA DE SERV BAJA P A CNTRL DE OLORES EN LODOS,COMANDO SOLENOIDE,A2-2007-HD022-02,,,,,DO,Sink 24 VDC,JBI-005,PLC-002,EST-001,I-28,SI,NO,NO,
XV-306,SV-306,FLD,S-306,Sup_Digital,AGUA DE SERV BAJA P A CNTRL DE OLORES EN PRETRATAMIENTO,COMANDO SOLENOIDE,A2-2007-HD022-02,,,,,DO,Sink 24 VDC,JBI-002,PLC-001,EST-001,I-28,SI,NO,NO,
XO-BIV001,BIV-001,FLD,X-BIV001,Eq_paq1,CUCHARA BIVALVA,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-BIV001,BIV-001,FLD,X-BIV001,Eq_paq1,CUCHARA BIVALVA,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-BIV001,BIV-001,FLD,X-BIV001,Eq_paq1,CUCHARA BIVALVA,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XA-BIV001,BIV-001,FLD,X-BIV001,Eq_paq1,CUCHARA BIVALVA,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-BIV001,BIV-001,FLD,X-BIV001,Eq_paq1,CUCHARA BIVALVA,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-BOM001,VFD-001,CCM,X-BOM001,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-001,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-02,SI,NO,NO,
XA-BOM001,VFD-001,CCM,X-BOM001,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-001,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-02,SI,NO,NO,
XI-BOM002,VFD-002,CCM,X-BOM002,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-002,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-03,SI,NO,NO,
XA-BOM002,VFD-002,CCM,X-BOM002,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-002,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-03,SI,NO,NO,
XI-BOM003,VFD-003,CCM,X-BOM003,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-003,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-04,SI,NO,NO,
XA-BOM003,VFD-003,CCM,X-BOM003,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-003,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-04,SI,NO,NO,
XI-BOM004,VFD-004,CCM,X-BOM004,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-004,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-05,SI,NO,NO,
XA-BOM004,VFD-004,CCM,X-BOM004,Prot_bomba,BOMBA AGUA RESIDUAL SALIDA PRETRATAMIENTO BOM-004,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-05,SI,NO,NO,
XI-BOM008,VFD-008,CCM,X-BOM008,Prot_bomba,BOMBA GRASAS SED PRIMARIOS BOM-008,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-09,SI,NO,NO,
XA-BOM008,VFD-008,CCM,X-BOM008,Prot_bomba,BOMBA GRASAS SED PRIMARIOS BOM-008,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-09,SI,NO,NO,
XI-BOM009,VFD-009,CCM,X-BOM009,Prot_bomba,BOMBA GRASAS SED PRIMARIOS BOM-009,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-10,SI,NO,NO,
XA-BOM009,VFD-009,CCM,X-BOM009,Prot_bomba,BOMBA GRASAS SED PRIMARIOS BOM-009,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-10,SI,NO,NO,
XI-BOM010,VFD-010,CCM,X-BOM010,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-010,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-13,SI,NO,NO,
XA-BOM010,VFD-010,CCM,X-BOM010,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-010,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-13,SI,NO,NO,
XI-BOM011,VFD-011,CCM,X-BOM011,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-011,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-12,SI,NO,NO,
XA-BOM011,VFD-011,CCM,X-BOM011,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-011,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-12,SI,NO,NO,
XI-BOM012,VFD-012,CCM,X-BOM012,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-012,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-11,SI,NO,NO,
XA-BOM012,VFD-012,CCM,X-BOM012,Prot_bomba,BOMBA DE LODOS SED PRIM BOM-012,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-11,SI,NO,NO,
XI-BOM013,VFD-013,CCM,X-BOM013,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-013,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-14,SI,NO,NO,
XA-BOM013,VFD-013,CCM,X-BOM013,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-013,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-14,SI,NO,NO,
XI-BOM014,VFD-014,CCM,X-BOM014,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-014,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-15,SI,NO,NO,
XA-BOM014,VFD-014,CCM,X-BOM014,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-014,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-15,SI,NO,NO,
XI-BOM015,VFD-015,CCM,X-BOM015,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-015,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-16,SI,NO,NO,
XA-BOM015,VFD-015,CCM,X-BOM015,Prot_bomba,BOMBA AGUA RECIRCULACION F PERCOLADORES BOM-015,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-16,SI,NO,NO,
XI-BOM016,VFD-016,CCM,X-BOM016,Prot_bomba,BOMBA DE LODOS SED SEC BOM-016,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-17,SI,NO,NO,
XA-BOM016,VFD-016,CCM,X-BOM016,Prot_bomba,BOMBA DE LODOS SED SEC BOM-016,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-17,SI,NO,NO,
XI-BOM017,VFD-017,CCM,X-BOM017,Prot_bomba,BOMBA DE LODOS SED SEC BOM-017,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-18,SI,NO,NO,
XA-BOM017,VFD-017,CCM,X-BOM017,Prot_bomba,BOMBA DE LODOS SED SEC BOM-017,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-18,SI,NO,NO,
XI-BOM018,VFD-018,CCM,X-BOM018,Prot_bomba,BOMBA DE LODOS SED SEC BOM-018,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-19,SI,NO,NO,
XA-BOM018,VFD-018,CCM,X-BOM018,Prot_bomba,BOMBA DE LODOS SED SEC BOM-018,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-19,SI,NO,NO,
XI-BOM019,VFD-019,CCM,X-BOM019,Prot_bomba,BOMBA GRASAS SED SECUNDARIOS BOM-019,STATUS OK,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-20,SI,NO,NO,
XA-BOM019,VFD-019,CCM,X-BOM019,Prot_bomba,BOMBA GRASAS SED SECUNDARIOS BOM-019,STATUS FALLA,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-20,SI,NO,NO,
XI-BOM020,VFD-020,CCM,X-BOM020,Prot_bomba,BOMBA GRASAS SED SECUNDARIOS BOM-020,STATUS OK,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-20,SI,NO,NO,
XA-BOM020,VFD-020,CCM,X-BOM020,Prot_bomba,BOMBA GRASAS SED SECUNDARIOS BOM-020,STATUS FALLA,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-20,SI,NO,NO,
XO-BOM021,VFD-021,CCM,C-BOM021,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-021,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM021,VFD-021,CCM,C-BOM021,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-021,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-BOM021,VFD-021,CCM,C-BOM021,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-021,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-29,SI,NO,NO,
XA-BOM021,VFD-021,CCM,C-BOM021,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-021,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-29,SI,NO,NO,
XS-BOM021,VFD-021,CCM,C-BOM021,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-021,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM022,VFD-022,CCM,C-BOM022,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-022,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM022,VFD-022,CCM,C-BOM022,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-022,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-BOM022,VFD-022,CCM,C-BOM022,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-022,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-30,SI,NO,NO,
XA-BOM022,VFD-022,CCM,C-BOM022,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-022,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-30,SI,NO,NO,
XS-BOM022,VFD-022,CCM,C-BOM022,Cntrl_bomba,BOMBA LODOS ESPESADOS BOM-022,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM023,VFD-023,CCM,C-BOM023,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-023,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM023,VFD-023,CCM,C-BOM023,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-023,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-BOM023,VFD-023,CCM,C-BOM023,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-023,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-34,SI,NO,NO,
XA-BOM023,VFD-023,CCM,C-BOM023,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-023,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-34,SI,NO,NO,
XS-BOM023,VFD-023,CCM,C-BOM023,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-023,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM024,VFD-024,CCM,C-BOM024,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-024,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM024,VFD-024,CCM,C-BOM024,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-024,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-BOM024,VFD-024,CCM,C-BOM024,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-024,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-35,SI,NO,NO,
XA-BOM024,VFD-024,CCM,C-BOM024,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-024,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-35,SI,NO,NO,
XS-BOM024,VFD-024,CCM,C-BOM024,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-024,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XO-BOM025,VFD-025,CCM,C-BOM025,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-025,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-BOM025,VFD-025,CCM,C-BOM025,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-025,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-BOM025,VFD-025,CCM,C-BOM025,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-025,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-36,SI,NO,NO,
XA-BOM025,VFD-025,CCM,C-BOM025,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-025,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-36,SI,NO,NO,
XS-BOM025,VFD-025,CCM,C-BOM025,Cntrl_bomba,BOMBA DOSIFICADORA DE POLIMEROS BOM-025,CONSIGNA DE VELOCIDAD,A2-2008-HD018,,,,%,AO,4-20 mA,GAB-002,PLC-002,EST-001,,NO,SI,SI,
XI-BOM026,VFD-026,CCM,X-BOM026,Prot_bomba,BOMBA DE TRANSFERENCIA DE CAL BOM-026,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-21,SI,NO,NO,
XA-BOM026,VFD-026,CCM,X-BOM026,Prot_bomba,BOMBA DE TRANSFERENCIA DE CAL BOM-026,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-21,SI,NO,NO,
XI-BOM027,VFD-027,CCM,X-BOM027,Prot_bomba,BOMBA DE TRANSFERENCIA DE CAL BOM-027,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-22,SI,NO,NO,
XA-BOM027,VFD-027,CCM,X-BOM027,Prot_bomba,BOMBA DE TRANSFERENCIA DE CAL BOM-027,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-22,SI,NO,NO,
XI-BOM028,VFD-028,CCM,X-BOM028,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-028,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-31,SI,NO,NO,
XA-BOM028,VFD-028,CCM,X-BOM028,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-028,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-31,SI,NO,NO,
XI-BOM029,VFD-029,CCM,X-BOM029,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-029,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-32,SI,NO,NO,
XA-BOM029,VFD-029,CCM,X-BOM029,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-029,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-32,SI,NO,NO,
XI-BOM030,VFD-030,CCM,X-BOM030,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-030,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-33,SI,NO,NO,
XA-BOM030,VFD-030,CCM,X-BOM030,Prot_bomba,BOMBA LODOS HOMOGENIZADOS BOM-030,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-33,SI,NO,NO,
XO-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-01,SI,NO,NO,
XC-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-01,SI,NO,NO,
ZIO-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-01,SI,NO,NO,
ZIC-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-01,SI,NO,NO,
XLR-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-01,SI,NO,NO,
ZI-CP001,CP-001,FLD,X-CP001,Eq_paq2,COMPUERTA EN MANHOLE DE ENTRADA,INDICACION DE POSICION (APERTURA),A2-2007-HD020,,,,%,AI,4-20 mA,GAB-001,PLC-001,EST-001,I-01,NO,SI,SI,
LAHH-001,LS-001,FLD,X-CP001,Eq_paq2,POZO DE SUCCION DE BOM-001/002/003/004,ALARMA POR MUY ALTO NIVEL,A2-2007-HD020,,,HOLD,HOLD,DI,Sink 24 VDC,JBI-001,PLC-001,EST-001,I-01,SI,NO,NO,
XO-CP002,CP-002,FLD,X-CP002,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO PPAL,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-CP002,CP-002,FLD,X-CP002,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO PPAL,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-CP002,CP-002,FLD,X-CP002,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO PPAL,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
ZIC-CP002,CP-002,FLD,X-CP002,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO PPAL,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-CP002,CP-002,FLD,X-CP002,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO PPAL,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-CP003,CP-003,FLD,X-CP003,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO SEC,COMANDO DE APERTURA,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-CP003,CP-003,FLD,X-CP003,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO SEC,COMANDO DE CIERRE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
ZIO-CP003,CP-003,FLD,X-CP003,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO SEC,STATUS VALVULA ABIERTA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
ZIC-CP003,CP-003,FLD,X-CP003,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO SEC,STATUS VALVULA CERRADA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-CP003,CP-003,FLD,X-CP003,Eq_paq1,COMPUERTA ENTRADA CANAL DE CRIBADO SEC,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-FPER001,PNL-FPER001,FLD,X-FPER001,Eq_paq1,FILTRO PERCOLADOR FPER-001,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-FPER001,PNL-FPER001,FLD,X-FPER001,Eq_paq1,FILTRO PERCOLADOR FPER-001,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-FPER001,PNL-FPER001,FLD,X-FPER001,Eq_paq1,FILTRO PERCOLADOR FPER-001,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-23,SI,NO,NO,
XA-FPER001,PNL-FPER001,FLD,X-FPER001,Eq_paq1,FILTRO PERCOLADOR FPER-001,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-23,SI,NO,NO,
XLR-FPER001,PNL-FPER001,FLD,X-FPER001,Eq_paq1,FILTRO PERCOLADOR FPER-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-FPER002,PNL-FPER002,FLD,X-FPER002,Eq_paq1,FILTRO PERCOLADOR FPER-002,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-FPER002,PNL-FPER002,FLD,X-FPER002,Eq_paq1,FILTRO PERCOLADOR FPER-002,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-FPER002,PNL-FPER002,FLD,X-FPER002,Eq_paq1,FILTRO PERCOLADOR FPER-002,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-24,SI,NO,NO,
XA-FPER002,PNL-FPER002,FLD,X-FPER002,Eq_paq1,FILTRO PERCOLADOR FPER-002,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-24,SI,NO,NO,
XLR-FPER002,PNL-FPER002,FLD,X-FPER002,Eq_paq1,FILTRO PERCOLADOR FPER-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-FPER003,PNL-FPER003,FLD,X-FPER003,Eq_paq1,FILTRO PERCOLADOR FPER-003,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-FPER003,PNL-FPER003,FLD,X-FPER003,Eq_paq1,FILTRO PERCOLADOR FPER-003,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-FPER003,PNL-FPER003,FLD,X-FPER003,Eq_paq1,FILTRO PERCOLADOR FPER-003,STATUS OK,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-25,SI,NO,NO,
XA-FPER003,PNL-FPER003,FLD,X-FPER003,Eq_paq1,FILTRO PERCOLADOR FPER-003,STATUS FALLA,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-25,SI,NO,NO,
XLR-FPER003,PNL-FPER003,FLD,X-FPER003,Eq_paq1,FILTRO PERCOLADOR FPER-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-MESP001,PNL-MESP001,FLD,X-MESP001,Eq_paq1,MESA ESPESADORA MESP-001,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-29/30,SI,NO,NO,
XC-MESP001,PNL-MESP001,FLD,X-MESP001,Eq_paq1,MESA ESPESADORA MESP-001,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-MESP001,PNL-MESP001,FLD,X-MESP001,Eq_paq1,MESA ESPESADORA MESP-001,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-26,SI,NO,NO,
XA-MESP001,PNL-MESP001,FLD,X-MESP001,Eq_paq1,MESA ESPESADORA MESP-001,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-26,SI,NO,NO,
XLR-MESP001,PNL-MESP001,FLD,X-MESP001,Eq_paq1,MESA ESPESADORA MESP-001,STATUS MODO LOCAL/REMOTO,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XV-003,SV-003,FLD,X-MESP001,Eq_paq1,AGUA DE SERV ALTA P A MESP-001,COMANDO SOLENOIDE,A2-2007-HD022-02,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-26,SI,NO,NO,
XO-MESP002,PNL-MESP002,FLD,X-MESP002,Eq_paq1,MESA ESPESADORA MESP-002,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-29/30,SI,NO,NO,
XC-MESP002,PNL-MESP002,FLD,X-MESP002,Eq_paq1,MESA ESPESADORA MESP-002,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-MESP002,PNL-MESP002,FLD,X-MESP002,Eq_paq1,MESA ESPESADORA MESP-002,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-27,SI,NO,NO,
XA-MESP002,PNL-MESP002,FLD,X-MESP002,Eq_paq1,MESA ESPESADORA MESP-002,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-27,SI,NO,NO,
XLR-MESP002,PNL-MESP002,FLD,X-MESP002,Eq_paq1,MESA ESPESADORA MESP-002,STATUS MODO LOCAL/REMOTO,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XV-005,SV-005,FLD,X-MESP002,Eq_paq1,AGUA DE SERV ALTA P A MESP-002,COMANDO SOLENOIDE,A2-2007-HD022-02,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-27,SI,NO,NO,
XO-MESP003,PNL-MESP003,FLD,X-MESP003,Eq_paq1,MESA ESPESADORA MESP-003,COMANDO DE ARRANQUE,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-29/30,SI,NO,NO,
XC-MESP003,PNL-MESP003,FLD,X-MESP003,Eq_paq1,MESA ESPESADORA MESP-003,COMANDO DE PARO,A2-2008-HD018,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-MESP003,PNL-MESP003,FLD,X-MESP003,Eq_paq1,MESA ESPESADORA MESP-003,STATUS OK,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-28,SI,NO,NO,
XA-MESP003,PNL-MESP003,FLD,X-MESP003,Eq_paq1,MESA ESPESADORA MESP-003,STATUS FALLA,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-28,SI,NO,NO,
XLR-MESP003,PNL-MESP003,FLD,X-MESP003,Eq_paq1,MESA ESPESADORA MESP-003,STATUS MODO LOCAL/REMOTO,A2-2008-HD018,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XV-007,SV-007,FLD,X-MESP003,Eq_paq1,AGUA DE SERV ALTA P A MESP-003,COMANDO SOLENOIDE,A2-2007-HD022-02,,,,,DO,Sink 24 VDC,JBI-006,PLC-002,EST-001,I-28,SI,NO,NO,
XO-PCOMP001,PNL-PCOMP001,FLD,X-PCOMP001,Eq_paq1,PLANTA COMPACTA PCOMP-001,COMANDO DE ARRANQUE,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-PCOMP001,PNL-PCOMP001,FLD,X-PCOMP001,Eq_paq1,PLANTA COMPACTA PCOMP-001,COMANDO DE PARO,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-PCOMP001,PNL-PCOMP001,FLD,X-PCOMP001,Eq_paq1,PLANTA COMPACTA PCOMP-001,STATUS OK,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-06,SI,NO,NO,
XA-PCOMP001,PNL-PCOMP001,FLD,X-PCOMP001,Eq_paq1,PLANTA COMPACTA PCOMP-001,STATUS FALLA,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-06,SI,NO,NO,
XLR-PCOMP001,PNL-PCOMP001,FLD,X-PCOMP001,Eq_paq1,PLANTA COMPACTA PCOMP-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-PCOMP002,PNL-PCOMP002,FLD,X-PCOMP002,Eq_paq1,PLANTA COMPACTA PCOMP-002,COMANDO DE ARRANQUE,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-PCOMP002,PNL-PCOMP002,FLD,X-PCOMP002,Eq_paq1,PLANTA COMPACTA PCOMP-002,COMANDO DE PARO,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-PCOMP002,PNL-PCOMP002,FLD,X-PCOMP002,Eq_paq1,PLANTA COMPACTA PCOMP-002,STATUS OK,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-07,SI,NO,NO,
XA-PCOMP002,PNL-PCOMP002,FLD,X-PCOMP002,Eq_paq1,PLANTA COMPACTA PCOMP-002,STATUS FALLA,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-07,SI,NO,NO,
XLR-PCOMP002,PNL-PCOMP002,FLD,X-PCOMP002,Eq_paq1,PLANTA COMPACTA PCOMP-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-PCOMP003,PNL-PCOMP003,FLD,X-PCOMP003,Eq_paq1,PLANTA COMPACTA PCOMP-003,COMANDO DE ARRANQUE,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-PCOMP003,PNL-PCOMP003,FLD,X-PCOMP003,Eq_paq1,PLANTA COMPACTA PCOMP-003,COMANDO DE PARO,A2-2007-HD019,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-PCOMP003,PNL-PCOMP003,FLD,X-PCOMP003,Eq_paq1,PLANTA COMPACTA PCOMP-003,STATUS OK,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-08,SI,NO,NO,
XA-PCOMP003,PNL-PCOMP003,FLD,X-PCOMP003,Eq_paq1,PLANTA COMPACTA PCOMP-003,STATUS FALLA,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,I-08,SI,NO,NO,
XLR-PCOMP003,PNL-PCOMP003,FLD,X-PCOMP003,Eq_paq1,PLANTA COMPACTA PCOMP-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD019,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-REA001,PNL-REA001,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE GRUESOS AUTOMATICA,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-REA001,PNL-REA001,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE GRUESOS AUTOMATICA,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-REA001,PNL-REA001,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE GRUESOS AUTOMATICA,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XA-REA001,PNL-REA001,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE GRUESOS AUTOMATICA,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-REA001,PNL-REA001,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE GRUESOS AUTOMATICA,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-REA002,PNL-REA002,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE MEDIOS AUTOMATICA,COMANDO DE ARRANQUE,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-REA002,PNL-REA002,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE MEDIOS AUTOMATICA,COMANDO DE PARO,A2-2007-HD020,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XI-REA002,PNL-REA002,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE MEDIOS AUTOMATICA,STATUS OK,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XA-REA002,PNL-REA002,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE MEDIOS AUTOMATICA,STATUS FALLA,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-REA002,PNL-REA002,FLD,L-001,L_cerr_paq,REJA DE CRIBADO DE MEDIOS AUTOMATICA,STATUS MODO LOCAL/REMOTO,A2-2007-HD020,,,,,DI,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XO-SCAL001,PNL-SCAL001,FLD,X-SCAL001,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-001,COMANDO DE ARRANQUE,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-SCAL001,PNL-SCAL001,FLD,X-SCAL001,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-001,COMANDO DE PARO,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-SCAL001,PNL-SCAL001,FLD,X-SCAL001,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-001,STATUS OK,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-37,SI,NO,NO,
XA-SCAL001,PNL-SCAL001,FLD,X-SCAL001,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-001,STATUS FALLA,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-37,SI,NO,NO,
XLR-SCAL001,PNL-SCAL001,FLD,X-SCAL001,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-001,STATUS MODO LOCAL/REMOTO,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XO-SCAL002,PNL-SCAL002,FLD,X-SCAL002,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-002,COMANDO DE ARRANQUE,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-SCAL002,PNL-SCAL002,FLD,X-SCAL002,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-002,COMANDO DE PARO,A2-2008-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XI-SCAL002,PNL-SCAL002,FLD,X-SCAL002,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-002,STATUS OK,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-38,SI,NO,NO,
XA-SCAL002,PNL-SCAL002,FLD,X-SCAL002,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-002,STATUS FALLA,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,I-38,SI,NO,NO,
XLR-SCAL002,PNL-SCAL002,FLD,X-SCAL002,Eq_paq1,SISTEMA DE PREPARACION DE CAL SCAL-002,STATUS MODO LOCAL/REMOTO,A2-2008-HD021,,,,,DI,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XO-SEDP001,CEL-SEDP001,CCM,X-SEDP001,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-001,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-SEDP001,CEL-SEDP001,CCM,X-SEDP001,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-001,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-SEDP001,BOT-SEDP001,FLD,X-SEDP001,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
ESD-SEDP001,BOT-SEDP001,FLD,X-SEDP001,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-001,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-004,PLC-001,EST-001,,SI,NO,NO,
XO-SEDP002,CEL-SEDP002,CCM,X-SEDP002,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-002,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-SEDP002,CEL-SEDP002,CCM,X-SEDP002,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-002,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-SEDP002,BOT-SEDP002,FLD,X-SEDP002,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-003,PLC-001,EST-001,,SI,NO,NO,
ESD-SEDP002,BOT-SEDP002,FLD,X-SEDP002,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-002,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-003,PLC-001,EST-001,,SI,NO,NO,
XO-SEDP003,CEL-SEDP003,CCM,X-SEDP003,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-003,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XC-SEDP003,CEL-SEDP003,CCM,X-SEDP003,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-003,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-001,PLC-001,EST-001,,SI,NO,NO,
XLR-SEDP003,BOT-SEDP003,FLD,X-SEDP003,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-003,PLC-001,EST-001,,SI,NO,NO,
ESD-SEDP003,BOT-SEDP003,FLD,X-SEDP003,Eq_paq3,SEDIMENTADOR PRIMARIO SEDP-003,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-003,PLC-001,EST-001,,SI,NO,NO,
XO-SEDS001,CEL-SEDS001,CCM,X-SEDS001,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-001,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-SEDS001,CEL-SEDS001,CCM,X-SEDS001,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-001,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XLR-SEDS001,BOT-SEDS001,FLD,X-SEDS001,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-001,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
ESD-SEDS001,BOT-SEDS001,FLD,X-SEDS001,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-001,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
XO-SEDS002,CEL-SEDS002,CCM,X-SEDS002,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-002,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-SEDS002,CEL-SEDS002,CCM,X-SEDS002,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-002,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XLR-SEDS002,BOT-SEDS002,FLD,X-SEDS002,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-002,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
ESD-SEDS002,BOT-SEDS002,FLD,X-SEDS002,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-002,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
XO-SEDS003,CEL-SEDS003,CCM,X-SEDS003,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-003,COMANDO DE ARRANQUE,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XC-SEDS003,CEL-SEDS003,CCM,X-SEDS003,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-003,COMANDO DE PARO,A2-2007-HD021,,,,,DO,Sink 24 VDC,GAB-002,PLC-002,EST-001,,SI,NO,NO,
XLR-SEDS003,BOT-SEDS003,FLD,X-SEDS003,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-003,STATUS MODO LOCAL/REMOTO,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
ESD-SEDS003,BOT-SEDS003,FLD,X-SEDS003,Eq_paq3,SEDIMENTADOR SECUNDARIO SEDS-003,PARADA DE EMERGENCIA,A2-2007-HD021,,,,,DI,Sink 24 VDC,JBI-005,PLC-002,EST-001,,SI,NO,NO,
